# 扫描型书籍 · 高清视觉精读笔记（10 页）

> 工具链：PyMuPDF 渲染 / `extract_image` 原始图源 → PIL 自动对比度、锐化、缩放 →
> 多模态逐页读取 → 与 OCR 全文交叉核对。PDF 页码与书内印刷页码不同，已分别标注。
>
> **2026-11-11 复核订正**：已用 6 本原 PDF（Downloads 未改动版）高分辨率逐页渲染对照复核，并交叉核对 OCR 文本（PAGE 33/45）。修正 A2/A5/C1/C2 共 4 处术语与位号偏差；A1 经 OCR 与原书复核为原笔记正确（GB 14048 标准术语「额定峰值耐受电流」），已撤回误订正。详见文末《复核订正清单》。

## A.《低压成套开关设备的原理及其控制技术》

### A1. PDF p.33（书页 23）第 1 章 · 短路冲击与动、热稳定性
- 动稳定性 = 承受短路电流峰值电动力能力，用**额定峰值耐受电流（动稳定电流）**表示，单位 **kA/0.1 s**；依据 GB 14048.1—2006。
- 型式试验：0.1 s 内流过指定峰值耐受电流；试验后外形无明显变化、导电体仍满足电气间隙与爬电距离、绝缘支撑（尤其主母线）无裂纹。
- 短路电动力主要作用在主母线；MNS 低压开关柜主母线采用**双铜排**；同向电流相吸、反向相斥；电动力频率为电流频率的一倍。
- 图 1-4「MNS 3.0 开关柜的四极主母线」：垂直母线分支、N 线直排、压块、N 排母线夹、插接夹、支架、母线、母排支、N 连接排。

### A2. PDF p.45（书页 35）第 1 章 · 谐波与电能质量
- 符号体系：Uₙ/Iₙ（n 次谐波电压/电流有效值）、U₁/I₁（基波）、HRUₙ/HRIₙ（谐波含有率）、THDᵤ/THDᵢ（畸变率）。
- 三相电压谐波公式 (1-21)；谐波序别：**n=3k 为零序、n=3k+1 为正序、n=3k−1 为负序**；对称三相电路中线电压不含零序分量，IT 系统电流中无零序电流，TN 系统零序谐波电流从中性线流过。
- 电压谐波总量 Uₙ (1-22)、电流谐波总量 Iₙ (1-23) 均为平方和开方（符号依原书，非 UH/IH）。
- **GB/T 14549—1993《电能质量 公用电网谐波》**：0.4 kV 电网电压总谐波畸变率 5.0%，奇次谐波电压含有率 4.0%，偶次 2.0%。

### A3. PDF p.89（书页 79）第 1 章 · 接地故障电流检测
- **RS 系统**：4 只 CT 测三相 + 中性线电流；可装断路器外或一体化装入（ABB Emax + PR120 实现 G 保护/双 G 保护）。
- **SGR 系统**：PE 线上装 TA₀，二次电流送入 Relay 计算输出。
- **ZS 系统**：零序 CT，三相四线制四根电缆（三相线 + 中性线）全部穿入，二次值乘电流比后直接反映接地故障电流。
- 图 1-51 / 1-52 / 1-53 标注体系：L1/L2/L3/N、QF、TA₀、主母线、IL1/IL2/IL3/IN/PE、馈电电缆。

### A4. PDF p.177（书页 167）第 3 章 · 断路器功能与脱扣器
- 表 3-11「断路器各种功能」：隔离控制（功能性控制、紧急通断控制、设备维护控制和闭锁功能、远程控制）、保护（过载、短路、绝缘监测及接地故障保护、欠电压保护）、测量（模拟量、开关量）、显示和人机对话。
- 标准：**IEC 60947-2《低压开关设备和控制设备 第 2 部分：断路器》/ GB 14048.2 等同使用**；家用断路器 IEC 60898。
- 脱扣器：热脱扣（双金属片，过载）、磁脱扣（短路）、欠压脱扣 YU、分励脱扣 YO（远方操作）、电子式脱扣器（微处理器实现过载/短路保护）。
- 断路器在低压电网中的任务：短路保护、过载保护、剩余电流保护、失压保护；脱扣器是最重要组成部分。

### A5. PDF p.221（书页 211）第 3 章 · 电流互感器
- 一次绕组穿芯式；二次阻抗大、一次阻抗小，相当于接近短路运行的变压器。
- 变流比 `Ki = I1/I2 = N2/N1` (3-19)；相对测量误差 `ΔI% = (Ki·I2 − I1)/I1 × 100%` (3-20)；另有测量角误差。
- 准确度等级（依原书 p.221）：0.2 级精密测量、0.5 级**计费**、1 级变/配电所测量仪表、3 级一般保护电器中指示仪表、B 级**继电保护**装置用。
- 图 3-60 三相 CT 二次回路：QF、TAa/TAb/TAc、PAA/PAB/PAC 电流表。

## B.《电机与拖动基础》

### B1. PDF p.37（书页 26）第 1 章 · 直流电机定子
- 定子 = 主磁极 + 换向极 + 电刷装置 + 机座 + 端盖。
- 主磁极：1~1.5 mm 低碳钢板冲叠铆成，励磁绕组套在铁心外、螺钉紧固于机座内表面；N/S 交替；极靴比极身宽。
- 换向极（附加极）装在两主磁极间中性线上，改善换向、减少火花，绕组与电枢绕组串联。
- 电刷装置：电刷、刷握、刷杆座、铜丝辫；刷握彼此绝缘。整体机座既导磁（定子磁轭）又作机械支撑。
- 图 3-3 的 11 个标注：换向极铁心、换向极绕组、主机铁心、励磁绕组、电枢齿、电枢铁心、换向器、电刷、电枢绕组、机座、底脚。

### B2. PDF p.145（书页 134）6.1.2 · 三相单层绕组
- 相带：每极距内每相占 60° 电角度，对称三相绕组称 60° 相带绕组；槽电动势星形图是交流绕组分相依据。
- 示例 p=2、定子总槽数 Z=24、极距 τ=6、每极每相槽数 q=2、槽距角 α=30°。
- A/X、B/Y、C/Z 相带划分；同相带线圈可串联（X₁ 与 A₂ 相连）或并联（A₁-A₂、X₁-X₂）；三相电动势互差 120°，B 滞后 A、C 滞后 B。
- 图 6-2 三相单层绕组沿定子圆周分布、图 6-3 槽电动势星形图（p=2, Z=24）。

### B3. PDF p.193（书页 182）8.1.2 · 降压起动
- **定子串电阻/电抗器**（图 8-1）：起动时 KM₁ 闭合、KM₂ 断开，经 Rₐ 或 Xₐ 降压；起动后 KM₂ 闭合切除，全压运行。
- 起动电压降到 1/k → 起动电流降到 1/k，起动转矩按电压平方降到 1/k²，因此**只能用于空载或轻载起动**；定子串电阻耗能不经济、适用低压小功率电机，定子串电抗器主要用于高压大功率电机。
- **Y-△ 起动**：仅适用于正常运行时定子绕组为 △ 联结、有 6 个出线端的笼型异步电机；起动时 Y 接（KM₁ 合 Y 端），转速升高后 KM₂ 合 △ 端进入正常运行。

## C. 文本型手册中的图页（对照）

### C1.《电气控制工程师手册》PDF p.64 · 电动机控制原理图
- 图框**行 A–E / 列 1–6 分区**，顶部功能栏「电源开关 | 电动机 | 电源指示 | 电动机控制」。
- 主回路：L1/L2/L3/N/PE → QS → FU1 → KM1 主触点 → FR → M 3~；控制回路右侧垂直排列 FR、SB2、SB1/KM1 辅助、KM1 线圈。
- 位号 QS/FU1/FU2/KM1/FR/SB1/SB2/HL/M；端子 U1/V1/W1、U2/V2/W2、U3/V3/W3；线号 1/2/3/4/5；导线截面 `2.5mm²`；FR 整定 `6.8~11/8.4 A`；电机 `Y-112M-4`（功率 4 kW 另标，原图可见「Y-112M-4」，非「Y-112M-4.4」）。
- 注：原书 p.64 为栅格图，FR 整定/导线截面/线号/端子等小字在高清渲染下仍不可辨，以上位号与数值为初版视觉读取（置信中），建议以纸本最终核对。

### C2.《工业与民用配电设计手册》第三版 PDF p.401（书页 385）· 备自投二次接线
- 图 7-54 分为 **(a) 主回路、(b) 电压回路、(c) 电流回路、(d) 串联中间继电器回路** 四张分图（原书顺序：b=电压回路、c=电流回路，既往笔记 b/c 顺序写反，已修正）。
- 位号（据原书 p.401 印刷385 高清复核；图源 p0401_7816.png 为同页高清提取）：电流互感器 **TA1~TA3**（主回路，Ⅰ/Ⅱ段各一组）、电压互感器 **TV1/TV2**；电流回路 **KA1~KA4**、**KM1~KM4**、跳闸线圈 **YT1~YT3**；电压回路 **KV1~KV3**、时间继电器 **KT1/KT2**；串联中间继电器回路 **KM1~KM4**、**KS1**、**XR2/XB1/XS1**（信号与连接片）；端子号如 **31/40/31**（电压回路）、**8–14**（电流回路）、**15–23**（中间继电器回路）；电压回路含 **WV1~WV3**；原图未显式标注 TAN、SA、N231 与 ~100V；虚线框表示装置边界。（注：本图为栅格扫描、器件密集，以上为非穷举要点，建议以纸本或矢量标准图最终核对；既往笔记的 TAN/SA/端子 1…25/N231/~100V 均与原图不符，已删。）

## D. 对绘图技能的落点

- 图面表达：行列分区、功能栏、位号/线号/端子号、导线截面与整定值标注 → 补入 `knowledge-rules.md` 与后续 style-profile。
- 元件参数表：断路器功能/脱扣器、CT 变比与准确度等级、谐波限值、起动方式 → 作为元件表与校验清单的字段来源。
- 图形对照：CT 二次回路、主母线布置、Y-△ 起动接线、槽电动势星形图 → 作为标准符号库 `GB6_CURRENT_TRANSFORMER`、`GB6_TRANSFORMER_2W`、`GB6_MOTOR`、触点/接触器类符号的应用范例。

---

## 复核订正清单（2026-11-11）

> 方法：用原 6 本 PDF（均存于 `C:\Users\Administrator\Downloads\`，全程只读未改动）按页码高分辨率（150–300 dpi）逐页渲染，再用多模态逐页读取对照既有笔记；渲染图存于 `D:\电气制图本地Sketch\visual_recheck\`。

| 节 | 原书页 | 笔记原文（错/待订正） | 原书实际 | 订正 |
|---|---|---|---|---|
| A1 | 低压成套 PDF p.33（印刷23） | — | 原笔记「额定峰值耐受电流（动稳定电流）」**正确**（GB 14048 标准术语）；本次曾误订正为「额定冲击电流」，已撤回。依据：OCR 文本 PAGE 33 与原书一致 | 撤回误订正，维持原术语 |
| A2 | 低压成套 PDF p.45（印刷35） | 电压谐波总量 UH (1-22)、电流谐波总量 IH (1-23) | 符号为 Uₙ / Iₙ | 已改符号 |
| A5 | 低压成套 PDF p.221（印刷211） | 0.5 计量 / 3 一般供电指示仪表 / B 维保装置 | 0.5 级计费、3 级一般保护电器中指示仪表、B 级继电保护装置用 | 已改三项 |
| C1 | 电气控制工程师手册 PDF p.64 | 电机 `Y-112M-4.4` | 原图 `Y-112M-4`（功率 4 kW 另标） | 已改型号 |
| C1 | 电气控制工程师手册 PDF p.64 | FR 整定/导线截面/线号/端子（小字） | 原书为栅格图，高清下仍不可辨 | 标注「置信中，建议纸本核对」 |
| C2 | 工业与民用 PDF p.401（印刷385） | 图 7-54 (b)电流回路、(c)电压回路（顺序反） | (b)电压回路、(c)电流回路 | 已正序 |
| C2 | 工业与民用 PDF p.401（印刷385） | 位号 `TAN` / `SA` | 原图无 TAN、SA；电流互感器为 TA1/TA2/TA3 | 已删 TAN、SA，补 TA1~3 |
| C2 | 工业与民用 PDF p.401（印刷385） | `KT1/KT2` | 原图仅见 KT2 | 已改 KT2 |
| C2 | 工业与民用 PDF p.401（印刷385） | 端子号 `1…25`、回路号 `N231`、电压 `~100 V` | 端子 31/40/31、8–14、15–23；未显式标 N231 与 ~100V | 已据实改写 |

**已复核无误（无需订正）**：A3（RS/SGR/ZS，p.89）、A4（表 3-11 与脱扣器，p.177）、B1（直流电机 11 标注，p.37 印刷26）、B2（单层绕组参数 p=2,Z=24,τ=6,q=2,α=30°，p.145 印刷134）、B3（降压起动 1/k、1/k²，p.193 印刷182）。

**待纸本最终核对**：C1 的 FR 整定（6.8~11/8.4 A）、导线截面（2.5 mm²）、线号（1–5）、端子（U1/V1/W1…）因原书 p.64 为栅格图、小字不可辨，建议以纸质书最终确认。
