# 6 份基础文件深度学习 · 规则总览

> 来源：用户提供的 6 份 PDF（共 4023 页）。处理方式：文本层全文抽取 + 451 张图源提取 +
> 5 张图集人工复核 + 6 张关键扫描页高清视觉读取。
> 标注格式：`《书名》PDF p.X（书页 Y）`。PDF 页码与书内印刷页码可能不同，已分别标注。
> 自动抽取的 670 条线索见 `rules-extracted.json`，本文件是人工归纳后的可用规则。

## 0. 文件构成与用途

| 文件 | 页数 | 模式 | 主要价值 |
|---|---:|---|---|
| GB/T 24275-2019 低压固定封闭式成套开关设备和控制设备 | 38 | 现行标准文本 | **开关柜制作的权威规则**：分类、使用条件、结构要求、性能、设计验证、例行检验、信息 |
| 低压成套开关设备的原理及其控制技术 | 445 | 整页图片为主 | 短路动/热稳定、主母线、接地故障检测、主回路元器件 |
| 电气控制工程师手册（向晓汉） | 571 | 图文混排 | 电动机控制原理图、图框分区、位号与线号标注、PLC/变频 |
| 常用低压供配电设备选型与安装技术手册 | 1684 | 文本为主 | 元器件选型、保护配合、时间-电流特性曲线、安装 |
| 工业与民用配电设计手册（第三版） | 1039 | 文本为主 | 配电设计、继电保护与自动装置、二次接线图 |
| 电机与拖动基础 | 246 | 整页图片为主 | 直流/异步电机结构、机械特性、起动与制动 |

## 1. 开关柜制作与结构规则

### 1.1 标准框架（GB/T 24275-2019，现行，2020-05-01 实施，代替 2009 版）
- 适用范围：额定电压交流不超过 1000 V 或直流不超过 1500 V，固定连接封闭式结构，户内/户外，用于电能分配、电动机控制、线路保护。
- 章节骨架：4 分类（外壳类型/使用场所/防护等级/设备安装面）→ 5 使用条件 → **6 结构要求** → 7 性能要求 → 8 设计验证 → 9 例行检验 → 10 信息（标志/说明书）。
- 6 结构要求细目：6.1 材料和部件强度、6.2 尺寸、6.3 箱柜结构、6.4 外壳防护等级、6.5 **电气间隙和爬电距离**、6.6 电击防护、6.7 **开关器件与元件的选择和安装**、6.8 **内部电路和连接**、6.9 **外接导线端子**。
- 7 性能要求：介电性能、温升、短路保护与短路耐受强度、EMC；8 设计验证含 8.9 介电性能、8.10 温升极限、8.11 短路耐受强度、8.12 EMC、8.13 机械操作试验；9 例行检验含防护等级、电气间隙/爬电距离、电击防护与保护电路完整性、内装元件组合、内部电路和连接、外接导线端子、布线/操作性能/功能。
- 具体条款示例：`GB/T 24275-2019 PDF p.8` 工业用途一般在污染等级 3 环境使用、安装地点海拔不得超过 2000 m；`p.9` 柜（箱）体应有足够强度和刚度，能承受正常使用及短路时产生的机械应力；`p.10` 外形尺寸（高/宽/深）为标称值，应在制造商目录中表明，框架外形尺寸应优先在推荐系列中选取。

### 1.2 动稳定与热稳定（《低压成套开关设备的原理及其控制技术》PDF p.33 / 书页 23）
- 动稳定性 = 开关设备承受短路电流峰值电动力的能力，用**额定峰值耐受电流（动稳定电流）**表示，单位 kA/0.1 s；依据 GB 14048.1—2006《低压开关设备和控制设备 第 1 部分：总则》。
- 型式试验：让低压开关柜在 0.1 s 内流过制造商指定的峰值耐受电流；试验后**外形无明显变化、柜内导电体仍满足电气间隙与爬电距离要求、绝缘支撑（尤其主母线）无裂纹**。
- 短路电动力主要作用在主母线上；MNS 低压开关柜主母线采用**双铜排**；两根平行导体电流同向时相吸、反向时相斥；电动力频率为电流频率的一倍（2 倍频）。
- 图 1-4「MNS 3.0 开关柜的四极主母线」标注：垂直母线分支、N 线直排、压块、N 排母线夹、插接夹、支架、母线、母排支、N 连接排 —— 可作柜体母线布置图的标注模板。

### 1.3 接地故障检测的三种方式（同书 PDF p.89 / 书页 79）
- **RS 系统（剩余电流检测）**：4 只电流互感器测三相电流 + 中性线电流；可装在断路器外，也可一体化装入断路器（ABB Emax + PR120 实现 G 保护/双 G 保护）。
- **SGR 系统**：在 PE 线上装 TA₀，二次电流送入 Relay 计算输出；TA₀ 中心孔穿 PE 线，二次输出接脱扣器对应电流输入端口。
- **ZS 系统（零序电流检测）**：零序电流互感器；三相四线制的四根电缆（三根相线 + 一根中性线）全部穿入，二次电流值乘以电流比后直接反映接地故障电流大小。
- 图中标注体系：L1/L2/L3/N、QF、TA₀、主母线、IL1/IL2/IL3/IN/PE、馈电电缆、继电器/接地故障电流检测。

### 1.4 电流互感器（同书 PDF p.221 / 书页 211，第 3 章 主回路元器件）
- 一次绕组常用**穿芯式**；二次绕组阻抗很大、一次阻抗很小，相当于接近短路运行的变压器。
- 变流比 `Ki = I1/I2 = N2/N1`；相对测量误差 `ΔI% = (Ki·I2 − I1)/I1 × 100%`；还有测量角误差。
- 准确度等级：**0.2 级**精密测量、**0.5 级**计量、**1 级**变/配电所常用测量仪表、**3 级**一般供电指示仪表、**B 级**维保装置使用。
- 图 3-60「应用在馈电主回路中的三相电流互感器」：QF、TAa/TAb/TAc、PAA/PAB/PAC 电流表、I1/I2 标注 —— 典型 CT 二次回路画法。

## 2. 电气制图与图面规则

### 2.1 图框分区与功能栏（《电气控制工程师手册》PDF p.64）
- 图框采用**行列分区**：左侧行标 A/B/C/D/E，底部列标 1/2/3/4/5/6 —— 便于元件定位与跨页索引，是正式工程图的重要规则。
- 顶部设**功能栏**：`电源开关 | 电动机 | 电源指示 | 电动机控制`，按功能把图面横向分区。
- 主回路与控制回路分列：左侧主回路（L1/L2/L3/N/PE → QS → FU1 → KM1 主触点 → FR → M 3~），右侧垂直控制回路（FR → SB2 → SB1/KM1 辅助 → KM1 线圈）。
- **位号**：QS（隔离开关）、FU1/FU2（熔断器）、KM1（接触器）、FR（热继电器）、SB1/SB2（按钮）、HL（指示灯）、M（电动机）、TA/QF（互感器/断路器）。
- **端子与线号**：U1/V1/W1、U2/V2/W2、U3/V3/W3；控制回路节点编号 1/2/3/4/5；导线截面直接标注 `2.5mm²`；热继电器整定标注 `6.8~11/8.4 A`；电机型号 `Y-112M-4.4`。

### 2.2 二次接线图的分图规则（《工业与民用配电设计手册》第三版 PDF p.401 / 书页 385）
- 图 7-54「交流操作的备用电源自动投入装置电器接线（一）」拆成 **(a) 主回路、(b) 电流回路、(c) 电压回路、(d) 串联中间继电器回路** 四张分图，共用端子编号与位号体系。
- 位号：TAN、KA1/KA2（电流继电器）、KV1/KV2（电压继电器）、KT1/KT2（时间继电器）、KM、SA；端子号 1/2/…/25、回路号 N231、电压 ~100 V。
- 规则归纳：二次图按**回路功能分图**，每张分图内按端子号顺序连线，位号与触点状态一致，虚线框表示装置边界。

### 2.3 与用户院标的衔接
- 用户图纸已有：NERIN A2 图框 + 标题栏、`01_细实线`…`09_打印隐藏` 图层、`NERIN_*` 字体、1:100 模型空间（字高 350）、`-SA/-X：` 位号、元件表列顺序。
- 本次从手册补充并写入技能：**图框行列分区（A–E / 1–6）**、顶部功能栏、端子号/线号/导线截面/整定值标注、二次回路按功能分图。
- 冲突处理：格式与标注以用户院标为准，分区与回路表达按手册补充，差异登记为「院标差异」。

## 3. 元器件选型与应用规则

- 元件选择与安装、内装元件的组合、外接导线端子、内部电路和连接均属 GB/T 24275-2019 第 6.7/6.8/6.9 与第 9.5/9.6/9.7 的检验范围。
- 保护配合：《常用低压供配电设备选型与安装技术手册》PDF p.94/p.97/p.98/p.99 给出断路器/熔断器的**时间-电流特性曲线**与选择性配合（`I/Iₙ`、`t`、`Iₖ`、`Iₙ` 等坐标），用于上下级保护配合与级联。
- CT 选型：变比、准确度等级按用途选取（计量 0.5、测量 1、指示 3、维保 B），见 1.4。
- 位号前缀体系与 GB/T 5094.2 / IEC 61346-2 一致：Q 开关、F 保护、K 继电器/接触器、T 互感器/变压器、M 电机、S 选择器、P 仪表、H 信号、X 端子。

## 4. 配电设计与回路规则

- 三相四线 + 保护线：L1/L2/L3/N/PE；接地故障检测按 RS/SGR/ZS 之一实现（见 1.3）。
- 短路动/热稳定、电气间隙与爬电距离、外壳防护等级（IP/IK）、电击防护与保护电路完整性是设计验证与例行检验的共同项目。
- 备用电源自动投入（工业与民用 p.401）体现二次回路的继电器逻辑分图与端子编号规则。
- 时间-电流特性、温升极限、短路耐受强度、EMC、机械操作是设计验证（第 8 章）的固定项目。

## 5. 电机与拖动基础（《电机与拖动基础》PDF p.37 / 书页 26）

- 第 1 章 定子部分：定子是静止部分，用于产生磁场，主要包括**主磁极、换向极、电刷装置、机座和端盖**。
- 主磁极：中小型直流电机为电磁铁，铁心用 **1~1.5 mm 低碳钢板**冲片叠压铆成，励磁绕组套在铁心外用螺钉紧固于机座内表面；相邻磁极 N/S 交替；极靴比极身宽以改善气隙磁通分布。
- 换向极（附加极）：装在两主磁极之间的中性线上，改善换向、减少电刷与换向器火花，绕组与电枢绕组串联。
- 电刷装置：电刷、刷握、刷杆座、铜丝辫；刷握固定在刷杆上，彼此绝缘，圆角位置调整后固定。
- 整体机座：既导磁（主磁路一部分，称定子磁轭）又作机械支撑，多用铸钢或厚钢板。
- 图 3-3 直流电机横截面示意图的 11 个标注：换向极铁心、换向极绕组、主机铁心、励磁绕组、电枢齿、电枢铁心、换向器、电刷、电枢绕组、机座、底脚；图 3-4 主磁极结构：主磁极/励磁绕组/机座。

## 6. 与现有符号库 / 技能的衔接

- 统一符号库 `standard-symbols.dxf`（65 块：用户例图 16 + 按 IEC/GB 补齐 49）可直接插入；本轮为符号补充了**参数标注规则**（位号、型号、整定值、导线截面、端子号）。
- 出图时：主回路用 `02_粗实线`、控制回路 `01_细实线`；图框行列分区与功能栏可按手册加入 NERIN A2 模板；二次图按功能分图。
- 规则库可作为元件表、设计说明、校验清单的依据；每条规则带来源书页，便于回溯。

## 7. 局限与待核对

1. 自动抽取的 670 条为「关键词 + 规范性词」线索，**不代表全部有效规则**，正式采用前须回原书核对上下文。
2. 图像型两本（低压成套、电机与拖动）文本层近乎为空，知识主要来自视觉读取的 6 张关键页；其余页已提取为图源并生成 5 张图集，可继续人工/多模态复核。
3. GB/T 24275-2019 PDF 正文存在字体编码乱码（数字/字母为全角变体），本文件依据目录与可读条款归纳，数值须回原标准核对。
4. 电气制图规则来自手册范例，不是用户院标强制条文；与 `style-profile.md` 冲突时以用户院标为准。
5. 现行 GB/T 4728.7-2022 及各分部分文本仍未提供，符号编号保持「待核对」状态。
