# 扫描型书籍 · 视觉精读扩展笔记（第二批 10 页 + 第三批 9 页 + 第四批 8 页，共 27 页）

> 生成：2026-11-11。对照原 PDF 高分辨率渲染逐页视觉读取（渲染图见 `D:\电气制图本地Sketch\visual_recheck\`）。
> 与第一版《视觉精读笔记.md》（10 页）互补：本文件覆盖两本图像型书更多代表性图页，补充电机原理、MNS 柜体、电动机主回路方案、PLC 功能块图等可直接用于绘图与选型的内容。
> 页码写法：`PDF p.X`（PDF 自身页码，含封面/目录）／`书页 Y`（印刷页码，约值）。
> 数据质量提示：两本原 PDF 均带广告水印（PLCworld.cn / 91HMI.com / 15021230050 等），读图时已与水印区分；凡公式分母、小字被水印遮挡处已标「?」，须回纸本终核。

---

## A.《电机与拖动基础》（图像型）

### A-60 · PDF p.60（书页≈49）· 3.7.2 直流电动机工作特性
- 图 3-32「他励直流电动机的工作特性」：横轴 Iₐ，纵轴并列 T_em / η / n 三条曲线（标注 1 转速 n、2 效率 η、3 转矩 T_em），n₀ 标于纵轴附近，曲线自原点 O 起。
- 转速特性 (3-39)：`n = (Uₐ − IₐRₐ)/(CₑΦ) = Uₐ/(CₑΦ) − IₐRₐ/(CₑΦ)`（分母 CₑΦ 处水印遮挡，标 ?）。
- 效率：`η = (P₁ − Σp)/P₁`，`Σp = Iₐ²Rₐ + 2ΔUₛIₐ + p_mec + p_Fe + p_ad`。
- 他励条件 `U_d = U_N，I_f = I_fN`；效率最大出现在约 (0.75~1) P_N；额定负载效率：小容量 75%~85%，中大容量 85%~94%。
- 转矩 `T_em = C_TΦIₐ`，近似直线（电枢反应使其略减）。
- **绘图价值**：同坐标多变量特性曲线族（n/η/T 对 Iₐ）的画法范例。

### A-90 · PDF p.90（书页≈79）· 4.4 直流电力拖动系统过渡过程
- 承接制动电阻/功率例题计算；新节 4.4.1 电力拖动系统的运动方式。
- 例题关键算式（摘录，供校验）：`T_L2 = 0.9T_N − 2×0.1T_N = 0.7T_N`；`Iₐ = 0.7I_N = 0.7×115 A = 80.5 A`；反接制动 `R_c = 4.36 Ω`，`P_R = 28.254 kW`；回馈制动 `n = −1641 r/min`。
- **绘图价值**：制动电阻/功率计算关系，可作电动机保护与控制回路整定参考。

### A-120 · PDF p.120（书页≈109）· 5.5 标幺值
- 图 5-16「变压器带感性负载时的相量图」：参考相量 `Φ̇m`（横轴），相量 `U̇1、İ1、−Ė1、Ė1、U̇2′、İ2′、İ0、İm`；角度 φ、φ₂。
- 标幺值示例：`U₁*=99/110=0.9`，`U₂*=110/110=1.0`；基值：电压 U₁N/U₂N、电流 I₁N/I₂N、阻抗基值=U基/I基。
- 实例：两台变压器一次侧实际值 6 kV/9 A 与 35 kV/20 A。
- **绘图价值**：相量图（水平参考相量 + 相对相位 + 虚线合成相量 + 角度标注）画法。

### A-160 · PDF p.160（书页≈149）· 第 7 章 异步电动机概述
- 定义：气隙旋转磁场与转子感应电流相互作用产生电磁转矩的交流电机；旋转磁场由对称多相（数对）电磁铁通交流电形成。
- 特点：转子绕组不接其他电源、定子电流直接取自电网；与同功率同转速直流机相比「重量仅 1/2、成本仅 1/3」。
- 分类：①定子相数（单/两/三相）；②转子结构（绕线转子、笼型＝单笼/双笼/深槽式）；③有无换向器；④定子电压（高/低压）。
- 数据：「90% 左右为异步电动机，小型约占 70% 以上」；我国「异步电动机用电量约占总负荷 60% 以上」。
- 局限：转差率固定、调速较差（轧机/卷扬/大型机床不如直流机经济）、吸取无功致功率因数变差、大功率低转速（球磨机/压缩机）不如同步机。

### A-210 · PDF p.210（书页 199）· 8.4 降压调速与转子串电阻调速
- 图 8-23「降压调速机械特性」：(a) 恒转矩 (b) 恒功率 (c) 平方转矩负载；n–T 坐标，临界点 nₘ、负载 T_L、交点 a/b。
- 转速式 (8-21)：`n = n₁(1−s) = 60f₁/p·(1−s)`。
- 调速分类：改变转差率 s（降压、转子串电阻、串级）；改变同步转速 n₁（变频改 f₁、变极改 p）。
- 降压调速：`T ∝ U²`，n₁ 不变、T 降低则 n 降低；仅向下调；无级平滑但稳定性差、静差率增大、需专用调压电源；恒转矩/恒功率负载调速范围不大，可加速度闭环改善。
- 转子串电阻：串入 `R_s1 < R_s2 < R_s3`，特性见图 8-24。
- **绘图价值**：n–T 机械特性曲线（坐标轴/箭头/临界点虚线/负载虚线/交点标注）画法。

### A-230 · PDF p.230（书页≈219）· 第 11 章 控制电机
- 类型：伺服电动机、步进电动机、测速发电机、自整角机、旋转变压器。
- 按作用分：**测量元件（信号）**＝交直流测速发电机、自整角机、旋转变压器（转速/转角/转角差→电信号）；**执行元件（功率）**＝交直流伺服电动机、步进电动机（电信号→角位移/角速度）。
  - 伺服电动机：直流伺服（数百瓦，大功率系统）／交流伺服（数十瓦，小功率系统）；输入为控制信号/控制电压。

### 第三批 A 补充 · 电机与拖动（PDF p.170 / 235 / 240 / 245）
- **A-170 · PDF p.170（书页≈159）· 第7章 三相异步电动机 磁势与磁通**
  - 图 7-16「转子堵转时磁势的相量图」：坐标轴 +j 与 +A₁/+A₂；向量 F₁、F₂、−F₂ 合成得 F₀（标 B₀）；角度 ω₁、φ₂。
  - 图 7-17「定子电流和转子电流产生的漏磁通」：定子内圆剖面，槽内导体以双圆圈○表示；标注主磁通（穿气隙）、定子漏磁通（槽部虚线闭合回路）、转子漏磁通（转子槽部）。
  - 磁势平衡式：`F₁ + F₂ = F₀`（7-17）；转子回路电压方程：`0 = Ė₂ − İ₂(R₂ + jX₂) = Ė₂ − İ₂Z₂`（7-18）。
  - 直接起动电流约为额定电流 4~7 倍；漏磁路饱和致漏抗变小。
  - **绘图价值**：相量图（水平/j轴参考 + 向量箭头 + 合成虚线三角形 + 角度弧）画法；电机槽剖面（双圆圈导体 + 虚线漏磁通闭合回路 + 主磁通穿气隙箭头）画法。
- **A-235 · PDF p.235（书页 224）· 第11章 11.2 步进电动机**
  - 图 11-5「三相反应式步进电动机运行原理示意图」：分 (a) A相通电 / (b) B相通电 / (c) C相通电 三状态；定子六极标 A/B/C，转子齿标 1/2/3/4。
  - 定义：将电脉冲信号变换成角位移或线位移的执行元件（脉冲电动机）。
  - 分类：按工作方式（功率式/伺服式）、运动方式（旋转/直线/平面）、工作原理（反应式/磁阻式/永磁式/永磁感应子式）。
  - 通电顺序 A→B→C→A 逆时针、A→C→B→A 顺时针，每步 30° 空间角。
  - **绘图价值**：同一结构不同通电相的分图对比画法（a/b/c 状态）；定子极标相名、转子齿编号、磁路虚线表示。
- **A-240 · PDF p.240（书页≈229）· 11.3 异步测速发电机 / 11.4 自整角机**
  - 异步测速发电机：输出电动势 `E₂ ∝ Φq`，`U₂ 与转速 n 成正比、频率与励磁电源频率相同且与 n 无关`（式11-10~11-12）；实际输出特性因漏阻抗/温度呈曲线。
  - 自整角机：对角位移/角偏差自动整步的感应式控制电机；发送机/接收机组合；单相/三相（功率自整角机）。
  - **绘图价值**：控制电机系统框图（励磁→测速/自整角→功率放大→伺服机构）可参考。
- **A-245 · PDF p.245（书页 234）· 第11章 旋转变压器与习题**
  - 旋转变压器可分正余弦旋转变压器、线性旋转变压器；空载输出为转子转角正余弦函数，带载畸变可用定子补偿/转子补偿纠正。
  - 控制式自整角机：接收机工作于变压器状态，输出与失调角正弦相关，经功率放大驱动伺服机构。
  - **绘图价值**：旋转变压器/自整角机接线（发送机–接收机成对）画法参考。

### 第四批 A 补充 · 电机与拖动（PDF p.110 / 140 / 180 / 200）
- **A-110 · PDF p.110（书页≈99）· 第5章 变压器等效电路（例5-2）**
  - 图 5-11「变压器空载运行时等效电路的变换」：(a) 并联等效电路 (b) 串联等效电路，标注 U̇₁、İ₀、rₘ、xₘ、zₘ。
  - 图 5-12「变压器负载运行时的等效电路」(T 形)：r₁、x₁ 串联臂 + 励磁支路 rₘ、xₘ。
  - 式 (5-21) `−Ė₁ = İ₀(rₘ + jxₘ) = İ₀zₘ`；式 (5-22) `U̇₁ = İ₀z₁ + İ₀(rₘ + jxₘ)`；`E₁ = 4.44fN₁Φₘ`。
  - 例 5-2：Y/Y 联结 S_N=100 kV·A，U₁N/U₂N=6/0.4 kV，I₁N/I₂N=9.62/144.3 A，r₁=4.2 Ω，x₁=9 Ω，rₘ=514 Ω，xₘ=5526 Ω；空载 P₁≈604 W。
  - **绘图价值**：变压器 T 形/Γ 形等效电路（串联臂 r₁/x₁ + 励磁支路 rₘ/xₘ）画法；相量符号（带点 U̇/İ/Ė）标注规范。
- **A-140 · PDF p.140（书页≈129）· 第5章 仪用互感器接线（图5-40/5-41）**
  - 图 5-40「电流互感器接线」：铁芯 + 一次绕组 N₁/二次绕组 N₂，İ₁/İ₂/Ė₁/Ė₂/Φ_m，二次侧一端接地，串联电流表 A。
  - 图 5-41「电压互感器接线」：一次并联高压、二次接电压表 V、二次侧接地；`U̇₁/U̇₂ ≈ N₁/N₂ = k_u`，二次额定电压 100 V。
  - CT 准确度等级：**0.2 / 0.5 / 1.0 / 3.0 / 10.0**；`k_i = N₂/N₁`。
  - **绘图价值**：互感器符号（双绕组铁芯、接地符号、A 串接/V 并接）、相量标注；CT 二次不得开路、PT 二次不得短路的原则在制图接线表达。
- **A-180 · PDF p.180（书页≈170）· 第7章 异步电动机电磁转矩参数表达式**
  - 式 (7-66)~(7-71)：`Z₂=√(R₂²+(sX₂₀)²)`、`I₂=sE₂₀/Z₂`、`cosφ₂=R₂/Z₂`、`T=CU²·sR₂/(R₂²+(sX₂₀)²)`；`T ∝ U²`。
  - 临界转差率 `s_m = R₂/X₂₀`（式 7-72）；图 7-24「异步电动机转矩特性曲线」T–s 坐标，标 T_m、s_m、s=1.0 起动点。
  - **绘图价值**：T–s 特性曲线（坐标轴/虚线标注 T_m、s_m/起动点）画法；电压波动 T∝U² 对特性影响可标注。
- **A-200 · PDF p.200（书页≈190）· 第8章 深槽式与双笼型异步电动机**
  - 图 8-9「深槽式转子电流分布」(a) 漏磁通 (b) 槽电流分布 (c) 等效导体截面（交叉阴影＋虚线漏磁通）；图 8-10 机械特性（普通笼型 vs 深槽式）。
  - 图 8-11「双笼型转子」立体剖面：内笼（紫铜、截面大、电阻小）/外笼（黄铜、截面小、电阻大）；图 8-12 机械特性（外笼/内笼/合成）。
  - 起动时频率高、电流按电抗分配→外笼（起动笼）电流大；运行时频率低、按电阻分配→内笼（运行笼）电流大。
  - **绘图价值**：转子槽漏磁通虚线闭合回路、电流密度阴影渐密、n–T 曲线编号、端环⊕符号、双笼剖面引出线标注画法。

---

## B.《低压成套开关设备的原理及其控制技术》（图像型）

### B-60 · PDF p.60（书页≈50）· 2. 三相异步电动机的通断条件
- 图 1-28「异步电动机直接起动时的时间–电流特性曲线」：纵轴 I、横轴 t；标注 Iₙ（额定）、Iₛ（起动电流）、Iₚ（起动电流峰值）、tₛ（起动时间）、tₚ（峰值时间）。
- 数据：起动电流峰值 `Iₚ ≈ 8~14 倍` 额定；起动电流 `Iₛ ≈ 4~8.4 倍`；定子得电后 `20~30 ms` 内出现峰值；过程持续数秒到数十秒；电压跌落 `ΔU > 15%`。
- `T ∝ U²`（电磁转矩近似与电网电压平方成正比）。
- 经验公式 (1-30)：`K_M = 0.75 + 0.255·S_P / P_n`（S_P 变压器容量、P_n 电机功率）：
  - `K_M ≥ 6` 允许直接起动；`4 ≤ K_M < 6` 星-三角起动；`K_M < 4` 建议软起动器。
- **绘图价值**：时间–电流特性曲线（虚线引出 Iₛ/Iₚ/tₛ 特征点）画法；直接起动判定可用于电动机主回路方案选型。

### B-120 · PDF p.120（书页≈110）· 2. MNS3.0 后出线开关柜结构
- 图 2-8「后出线柜型的进线结构」：标注 仪表及二次设备舱室、测控面板、ABB E 系列框架断路器、断路器支撑构件、C 形骨架（L~2200/L~900/L~1900/L~550）、横梁槽钢、测量线缆行走槽、断路器上/下触头引出铜排、U 形进线电缆铜排、PE 水平母线、N 水平母线。
- 尺寸：设备区宽 600×深 400 mm；出线电缆隔室宽 400 mm；柜体 **宽×深×高 = 600×1000×2200 mm**；设备区高 1800 mm（9 个 8E）；抽屉配置 2×8E + 2×16E + 1×24E。
- 水平主母线截面「工」形、每相 2 支；母线隔室封闭、隔板隔离；上部进线需柜深加到 1.2 m。
- 进线方式：下进上出——变压器低压侧电缆接进线接头→断路器下桩头→上桩头经铜排引至主母线。
- **绘图价值**：开关柜隔室划分（设备区/出线电缆隔室/母线隔室）、PE/N 水平母线、抽屉 8E 模数，是 NERIN A2 柜体布置图的直接参考。

### B-260 · PDF p.260（书页≈250）· 电动机主回路方案（06/07/08/09）与 MO325 选型
- 图 4-17「MNS 各种电动机主回路方案（续）」：20/21 直接起动、22/23 可逆起动、24 Y-△ 起动、25/26 软起动、27/28 变频控制。
- 06/07 方案：0.08~11 kW 直接起动；08/09：0.37~250 kW。06/08 用于抽屉柜（06 热继电器在一次回路，08 在二次回路）；07/09 用于固定柜（07 在一次、09 在 CT 二次回路）。
- 主回路断路器均为单磁保护，可用 MCCB；MCB 用 ABB MO325 系列。
- **表 4-7 MO325 配置**（摘录）：

| 功率 kW | 额定电流 A | 断路器 | 整定范围 | 电磁脱扣 | 接触器 |
|---:|---:|---|---|---|---|
| 2.2 | 5 | MO325-6.3 | 4.5~6.5 | 94.5 A | A26-30-22 |
| 3~4 | 9.0 | MO325-9.0 | 6.0~11 | 135 A | A26-30-22 |
| 5.5 | 11.5 | MO325-12.5 | 10~14 | 187.5 A | A26-30-22 |
| 7.5 | 15.5 | MO325-16 | 13~19 | 232.5 A | A26-30-22 |
| 9 | 18.3 | MO325-20 | 18~25 | 300 A | A26-30-22 |
| 11 | 22 | MO325-25 | 18~25 | 375 A | A30-30-22 |

- MO325 技术数据：Ui 690 V、Ue 690 V、Uimp 6 kV、Ith 25 A、50/60 Hz、Ie 0.1~25 A、Ics(AC440V) 25 kA。
- **绘图价值**：电动机主回路典型图元——隔离开关 Q、断路器、接触器 KM、热继电器 FR（一次/二次/CT 二次位置差异画法）、Y-△ 三接触器（KM△/KM/KMY）互锁、软起动器/变频器串接（旁路/直入）、可逆双接触器互锁；抽屉式与固定式热继电器位置差异表达。

### B-360 · PDF p.360（书页≈350）· 图 6-64 电压恢复程序（PLC 功能块图）
- 整页功能块图（竖向排印），图题「电压正常后的恢复程序」。
- IEC 61131-3 FBD 风格：逻辑块 AND / OR / TON / SR；置位 `-S`、复位 `-R` 线圈；比较块 EQ / NE。
- 信号：AA-G START、B STOP、START、AUTO、INCOMING-LV、STATUS / STATUS-1/2/3、AA-QF1/2 RESTORE、AA-G START、RESTORE、TA-FAIL RESTORE、DISABLE。
- 三个 TON 定时器（输入标 `1.5`，疑 T#1.5 s）；由 INCOMING-LV、STATUS 经 AND 触发，实现电压恢复后各进线（QF1/QF2）与发电机组（AA-G）顺序恢复；顶部 `-R` 由 AA-FAIL RESTORE 复位优先。
  - **绘图价值**：FBD 功能块图（块间以信号名跨网络连接、置位/复位线圈、TON 定时、比较块）画法范例，可用于备自投/顺序控制逻辑图。

### 第三批 B 补充 · 低压成套（PDF p.145 / 200 / 300 / 400 / 425）
- **B-145 · PDF p.145（书页≈135）· 第3章 主回路元器件（章首）**
  - 主回路低压开关电器工作特性与配合关系；通断任务 5 项（隔离/空载/负载/电动机/短路），隔离与空载由隔离开关承担，电动机由断路器/负荷开关/接触器+热继承担，短路由断路器/熔断器承担。
  - 结构＝触头系统＋电磁机构；制造标准 **GB 14048.1~11**（等同 IEC 60947 系列）。
  - 额定绝缘电压 Ui、额定电压 Ue 为元件标注可引用参数。
  - **绘图价值**：元件选型标注可挂 Ui/Ue/标准号；GB 14048 系列对应 IEC 60947，作元件库属性字段。
- **B-200 · PDF p.200（书页≈190）· 7.3.2 过载继电器 / 电动机型断路器 PR222MP**
  - 脱扣级别与脱扣时间（表）：级别 10A（2<Tp≤10）、10（4<Tp≤10）、20（6<Tp≤20）、30（9<Tp≤30），单位 s（IEC 60947-4-1 条件）。
  - 表 3-22 电动机机械断路器过载保护：7.2I₁ 倍率下等级 10A/10/20/30 对应 t₁ 4/8/16/24 s。
  - PR222MP 的 R 功能整定 (3~10)I₁、U 功能 (0.4~1.0)I₂；R 保护 ts 可选 1/4/7/10 s。
  - **绘图价值**：保护电器脱扣特性表（级别–时间）可作断路器/热继标注与整定参考。
- **B-300 · PDF p.300（书页≈290）· 短路计算 TN-C 相保阻抗**
  - 单相短路相保阻抗：`R_φ·P = (R_K⁺ + R_K⁻ + R_K⁰)/3 = 2R_LINE⁺/3 + R_LINE⁰/3`；电抗同理 `X_φ·P = (X_K⁺ + X_K⁻ + X_K⁰)/3`；`Z_φ·P = R_φ·P + jX_φ·P`。
  - 短路回路各部分相保阻抗：中压 `R_φ·PM = 2R_M/3`、变压器 `R_φ·PT = (2R_KT + R_KT⁰)/3`、母线与电缆合并阻抗。
  - **绘图价值**：短路计算公式中正/负/零序上标⁺⁻⁰与下标 φ·P 书写规范，可作保护整定/短路计算书标注参考。
- **B-400 · PDF p.400（书页 390）· Modbus 通信报文帧**
  - 功能码 02H/03H/05H/06H/0FH/10H 的主站信息帧与从站应答格式；字段＝从站地址+功能码+数据+CRC16。
  - 异常应答：功能码最高位置 1（03H→83H）；线圈/寄存器地址编址与位序规则（字节从小到大、字节内线圈从大到小）。
  - **绘图价值**：智能开关柜通信接线图/点表（I/O 表）编制参考；Modbus 寄存器/线圈编址规范。
- **B-425 · PDF p.425（书页≈415）· 第8章 智能型低压成套 / ESD3000 变电站监控**
  - ESD3000 组成：电站级（主机/从机/集线器/工控机/显示器/打印机）+ 现场设备层（变送器/继保装置/RTU）。
  - 遥测：电流/电压/功率因数/频率/有功无功及电度；遥控：断路器合分闸/报警/过压/过载保护；电动机启动方式：直接/可逆/星三角/软起/双速；保护：过载/断相/不平衡/过压/欠压。
  - 图纸资料为 AUTOCAD 或 ADOBE/PDF 格式；监控范围 0.4~110 kV；含 SCADA、SOE、时钟对时。
  - **绘图价值**：变电站监控系统图（电站级+现场层分层）、遥测/遥控/遥信 I/O 点表、监控点位编制参考。

### 第四批 B 补充 · 低压成套（PDF p.250 / 350 / 380 / 440）
- **B-250 · PDF p.250（书页≈240）· 4.3 馈电主回路 / ATSE 互投**
  - 图 4-8「MNS3.0 侧出线固定安装式柜型中的馈电回路」（柜内实物照片）：T 系列断路器及操作机构、多功能测量仪表、合分闸与故障信号灯、电流互感器、出线垂直室及电缆端子。
  - ATSE 应为 **PC 级**、具备中性线重叠功能；TN-S 系统进线侧断路器配接地故障保护须切断 N 线 → 进线断路器/母联/ATSE 均选**四极开关（4P）**切断流过 N 线的杂散接地电流；两路电源来自两段母线可用 3 极 ATSE 互投。
  - DPT/SE、DPT/TE 器件工作电源须配 **2 kV·A UPS** 保障失压时控制回路执行备自投。
  - **绘图价值**：PC 级 ATSE、四极开关切断 N 线、UPS 供电控制回路的接线原则与标注（4P/QF/ATSE/UPS）。
- **B-350 · PDF p.350（书页≈340）· 第6章 PLC 测控 / CS31 总线（图6-48/6-49）**
  - 图 6-48「CS31 总线与分布式信息采集」：ABB 主机 **07KR31**(ADDRESS:62) + 扩展单元 **ICMK14F1**(ADDRESS:02/03/04)，总线型拓扑、地址标注；模块 I/O 端子分组。
  - 图 6-49「辅助回路电源供给」：输入 1L1/1L2/1L3/1N 与 2L1/2L2/2L3/2N，双变压器 T1/T2 + 互投方块 + **UPS** 输出 I~IV。
  - 位号：YCKA11/YOKA12/YCKA31/YOKA32/KAG（发电机起励/停止）、SA1 选择、SB1/SB2 合分闸、QF1 进线；TON 120 ms 判误；RS485/CS31。
  - **绘图价值**：总线型拓扑（主机+多扩展单元挂总线、ADDRESS 标注）、双电源互投单线表示、工作电源引入与端子排/IO 端子分组画法；位号命名规则。
- **B-380 · PDF p.380（书页≈370）· 第6章 星—三角降压启动控制原理图（图6-78）**
  - 图 6-78「星—三角降压启动的控制原理图」：旋转 90° 排版，上为控制回路、下为主回路。
  - 主回路：L1/L2/L3/N → QF → KM/KM△/KMY 三组接触器 → M（6 端子 U1V1W1/U2V2W2），星接(KMY)与角接(KM△)切换。
  - 控制回路：SA 远方/就地、SB(START)/SBF(STOP)、KM₁/KM△/KMY/KT 时间继电器（星→角延时）、HL₁~HL₄ 运行/故障指示灯；端子排 X10:0.1.xx、线号 101~199 分段；ELR 热继（RESYS M40?）。
  - **绘图价值**：Y-△ 启动完整原理图范例（主回路三接触器互锁 + 控制回路 SA/SB/KT/HL + 端子排 X10 编号 + 线号分段 101~199），可直接对照 C1 电动机控制图复核。
- **B-440 · PDF p.440（书页≈430）· 8.4~8.5 ESD3000V4.0 监控组网**
  - 图 8-16（本页提及）：前端机现场层连 6 套 **RS485** 总线覆盖全部现场设备。
  - 前端机↔现场设备：**RS485 + MODBUS-RTU**，多芯屏蔽双绞线，>100 m 配多模光纤收发器；前端机↔上位：**RJ45 以太网 + MODBUS-TCP**，光缆。
  - 软件：SQL SERVER + ESD3000V2.1 + AutoCAD（绘电力系统图/控制原理图/网络结构图）+ EXCEL（元器件型号/规格/数量/寿命清单）。
  - **绘图价值**：监控系统网络拓扑（RS485 现场层 + 以太网上层）画法；元器件清单应包含型号/规格/数量/寿命。

---

## C. 对绘图技能的落点（第二批）

- **电机原理图**：工作特性、机械特性（n–T）、相量图（变压器/异步机）坐标系与标注 → 作为特性曲线绘制规范与示例。
- **电动机主回路**：直接/可逆/Y-△/软起/变频 五种方案（图 4-17）＋ MO325 整定表 → 作为 `knowledge-rules.md` 电动机控制图元库与元件选型表的字段来源；热继电器在一次/二次/CT 二次的位置差异是关键画法点。
- **柜体布置**：MNS3.0 隔室划分、8E 模数、PE/N 水平母线、宽×深×高 600×1000×2200 → 补入 NERIN A2 柜体布置参考。
- **逻辑图**：IEC 61131-3 FBD（AND/OR/TON/SR/置复位/EQ/NE） → 作为 PLC 顺序控制/备自投逻辑图绘制范例。
- **起动判定**：公式 (1-30) K_M 与直接/星三角/软起选择 → 作为电动机主回路方案自动推荐的依据。

### C 第三批新增落点
- **元件标准与标注**：GB 14048.1~11 / IEC 60947 对应表、Ui/Ue 参数 → 作为元件库属性字段与选型标注。
- **保护电器脱扣特性**：脱扣级别 10A/10/20/30 与时间、PR222MP R/U 功能整定 → 作断路器/热继标注与整定参考。
- **短路计算标注**：TN-C 相保阻抗 R_φ·P/X_φ·P/Z_φ·P 与正/负/零序上标书写规范 → 保护整定/短路计算书标注。
- **通信与点表**：Modbus 功能码/帧结构/CRC16、ESD3000 遥测遥控清单 → 智能柜通信接线图与 I/O 点表编制。
- **控制电机图元**：步进电机分相通电对比图、磁势相量图、漏磁通剖面图、旋转变压器/自整角机接线 → 补入电机控制/原理图元库。
- **第四批新增落点**：
  - **变压器等效电路**：T 形/Γ 形等效电路（r₁/x₁ 串联臂 + rₘ/xₘ 励磁支路）、相量符号（U̇/İ/Ė）标注 → 变压器/互感器原理图绘制规范。
  - **互感器接线**：CT/PT 接线图（双绕组铁芯、接地、A 串/V 并）、准确度等级 0.2/0.5/1.0/3.0/10.0、CT 二次不得开路/PT 二次不得短路 → 互感器图元与接线原则。
  - **异步机特性**：T–s 转矩特性曲线（T_m/s_m/起动点标注）、T∝U² → 特性曲线绘图；深槽/双笼转子结构剖面（漏磁通虚线、⊕符号、内/外笼）画法。
  - **ATSE 与四极开关**：PC 级 ATSE、四极开关切断 N 线、UPS 保障控制回路 → 备自投/双电源互投接线原则与标注。
  - **PLC 测控与总线**：CS31 总线型拓扑（主机+扩展单元+ADDRESS 标注）、双电源互投、端子排/IO 分组、位号命名 → 智能柜测控系统图绘制。
  - **Y-△ 启动完整原理图**：图 6-78 主回路三接触器互锁 + 控制回路 SA/SB/KT/HL + 端子排 X10 编号 + 线号 101~199 → 对照 C1 电动机控制图复核的范本。
  - **监控网络拓扑**：RS485(MODBUS-RTU) 现场层 + 以太网(MODBUS-TCP) 上层、元器件清单（型号/规格/数量/寿命） → 变电站监控图与清册编制。
- **累计**：扩展笔记共 27 页（第二批10 + 第三批9 + 第四批8），两本扫描书（《低压成套》《电机与拖动》）系统性精读，渲染原图存 `D:\电气制图本地Sketch\visual_recheck\`。
